<table>
  <tr>
    <th colspan="2">FEEDER SCHEDULE</th>
  </tr>
  <tr>
    <td colspan="2" data-col="header_note">A### INDICATES ALUMINUM CONDUCTORS</td>
  </tr>
  <tr>
    <td data-col="tag">A110-3</td>
    <td data-col="description">3#2/0 + 1#4 G, 1 1/2" C</td>
  </tr>
  <tr>
    <td data-col="tag">A125T</td>
    <td data-col="description">4#2/0 + 1#1/0 G, 2" C</td>
  </tr>
  <tr>
    <td data-col="tag">A200T</td>
    <td data-col="description">4#250KCMIL + 1#2 G, 2 1/2" C</td>
  </tr>
  <tr>
    <td data-col="tag">A225</td>
    <td data-col="description">4#300KCMIL + 1#2 G, 2 1/2" C</td>
  </tr>
  <tr>
    <td data-col="tag">A225-3</td>
    <td data-col="description">3#300KCMIL + 1#2 G, 2 1/2" C</td>
  </tr>
  <tr>
    <td data-col="tag">A225TB</td>
    <td data-col="description">4#300KCMIL + 1#3/0 G, 2 1/2" C</td>
  </tr>
  <tr>
    <td data-col="tag">A300</td>
    <td data-col="description">4#500KCMIL + 1#2 G, 3" C</td>
  </tr>
  <tr>
    <td data-col="tag">T30</td>
    <td data-col="description">30KVA TRANSFORMER, 480-208Y/120V, 3PH<br>PRIMARY FEEDER: 3#6 + 1#10 G, 3/4" C<br>SECONDARY FEEDER: 4#1 + 1#6 G, 1 1/2" C<br>BONDING JUMPERS &amp; GROUNDING ELECTRODE<br>CONDUCTOR: #6</td>
  </tr>
</table>